<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:m="http://schemas.microsoft.com/office/2004/12/omml"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=gb2312">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 12">
<meta name=Originator content="Microsoft Word 12">
<link rel=File-List href="2.CSI-200F系列新一代测量控制装置.files/filelist.xml">
<link rel=Edit-Time-Data href="2.CSI-200F系列新一代测量控制装置.files/editdata.mso">
<!--[if !mso]>
<style>
v\:* {behavior:url(#default#VML);}
o\:* {behavior:url(#default#VML);}
w\:* {behavior:url(#default#VML);}
.shape {behavior:url(#default#VML);}
</style>
<![endif]--><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>ad</o:Author>
  <o:LastAuthor>Administrator</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>2</o:TotalTime>
  <o:Created>2019-04-15T08:41:00Z</o:Created>
  <o:LastSaved>2019-04-15T08:41:00Z</o:LastSaved>
  <o:Pages>3</o:Pages>
  <o:Words>150</o:Words>
  <o:Characters>861</o:Characters>
  <o:Company>Sky123.Org</o:Company>
  <o:Lines>7</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1009</o:CharactersWithSpaces>
  <o:Version>12.00</o:Version>
 </o:DocumentProperties>
 <o:OfficeDocumentSettings>
  <o:AllowPNG/>
 </o:OfficeDocumentSettings>
</xml><![endif]-->
<link rel=dataStoreItem href="2.CSI-200F系列新一代测量控制装置.files/item0001.xml"
target="2.CSI-200F系列新一代测量控制装置.files/props0002.xml">
<link rel=themeData href="2.CSI-200F系列新一代测量控制装置.files/themedata.thmx">
<link rel=colorSchemeMapping
href="2.CSI-200F系列新一代测量控制装置.files/colorschememapping.xml">
<!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:TrackMoves>false</w:TrackMoves>
  <w:TrackFormatting/>
  <w:PunctuationKerning/>
  <w:DrawingGridVerticalSpacing>7.8 磅</w:DrawingGridVerticalSpacing>
  <w:DisplayHorizontalDrawingGridEvery>0</w:DisplayHorizontalDrawingGridEvery>
  <w:DisplayVerticalDrawingGridEvery>2</w:DisplayVerticalDrawingGridEvery>
  <w:ValidateAgainstSchemas/>
  <w:SaveIfXMLInvalid>false</w:SaveIfXMLInvalid>
  <w:IgnoreMixedContent>false</w:IgnoreMixedContent>
  <w:AlwaysShowPlaceholderText>false</w:AlwaysShowPlaceholderText>
  <w:DoNotPromoteQF/>
  <w:LidThemeOther>EN-US</w:LidThemeOther>
  <w:LidThemeAsian>ZH-CN</w:LidThemeAsian>
  <w:LidThemeComplexScript>X-NONE</w:LidThemeComplexScript>
  <w:Compatibility>
   <w:SpaceForUL/>
   <w:BalanceSingleByteDoubleByteWidth/>
   <w:DoNotLeaveBackslashAlone/>
   <w:ULTrailSpace/>
   <w:DoNotExpandShiftReturn/>
   <w:AdjustLineHeightInTable/>
   <w:BreakWrappedTables/>
   <w:SnapToGridInCell/>
   <w:WrapTextWithPunct/>
   <w:UseAsianBreakRules/>
   <w:DontGrowAutofit/>
   <w:SplitPgBreakAndParaMark/>
   <w:DontVertAlignCellWithSp/>
   <w:DontBreakConstrainedForcedTables/>
   <w:DontVertAlignInTxbx/>
   <w:Word11KerningPairs/>
   <w:CachedColBalance/>
   <w:UseFELayout/>
  </w:Compatibility>
  <m:mathPr>
   <m:mathFont m:val="Cambria Math"/>
   <m:brkBin m:val="before"/>
   <m:brkBinSub m:val="&#45;-"/>
   <m:smallFrac m:val="off"/>
   <m:dispDef/>
   <m:lMargin m:val="0"/>
   <m:rMargin m:val="0"/>
   <m:defJc m:val="centerGroup"/>
   <m:wrapIndent m:val="1440"/>
   <m:intLim m:val="subSup"/>
   <m:naryLim m:val="undOvr"/>
  </m:mathPr></w:WordDocument>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:LatentStyles DefLockedState="false" DefUnhideWhenUsed="true"
  DefSemiHidden="true" DefQFormat="false" DefPriority="99"
  LatentStyleCount="267">
  <w:LsdException Locked="false" Priority="0" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Normal"/>
  <w:LsdException Locked="false" Priority="9" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="heading 1"/>
  <w:LsdException Locked="false" Priority="9" QFormat="true" Name="heading 2"/>
  <w:LsdException Locked="false" Priority="9" QFormat="true" Name="heading 3"/>
  <w:LsdException Locked="false" Priority="9" QFormat="true" Name="heading 4"/>
  <w:LsdException Locked="false" Priority="9" QFormat="true" Name="heading 5"/>
  <w:LsdException Locked="false" Priority="9" QFormat="true" Name="heading 6"/>
  <w:LsdException Locked="false" Priority="9" QFormat="true" Name="heading 7"/>
  <w:LsdException Locked="false" Priority="9" QFormat="true" Name="heading 8"/>
  <w:LsdException Locked="false" Priority="9" QFormat="true" Name="heading 9"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 1"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 2"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 3"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 4"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 5"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 6"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 7"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 8"/>
  <w:LsdException Locked="false" Priority="39" Name="toc 9"/>
  <w:LsdException Locked="false" Priority="35" QFormat="true" Name="caption"/>
  <w:LsdException Locked="false" Priority="10" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Title"/>
  <w:LsdException Locked="false" Priority="1" Name="Default Paragraph Font"/>
  <w:LsdException Locked="false" Priority="11" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Subtitle"/>
  <w:LsdException Locked="false" Priority="22" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Strong"/>
  <w:LsdException Locked="false" Priority="20" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Emphasis"/>
  <w:LsdException Locked="false" Priority="59" SemiHidden="false"
   UnhideWhenUsed="false" Name="Table Grid"/>
  <w:LsdException Locked="false" UnhideWhenUsed="false" Name="Placeholder Text"/>
  <w:LsdException Locked="false" Priority="1" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="No Spacing"/>
  <w:LsdException Locked="false" Priority="60" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Shading"/>
  <w:LsdException Locked="false" Priority="61" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light List"/>
  <w:LsdException Locked="false" Priority="62" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Grid"/>
  <w:LsdException Locked="false" Priority="63" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 1"/>
  <w:LsdException Locked="false" Priority="64" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 2"/>
  <w:LsdException Locked="false" Priority="65" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 1"/>
  <w:LsdException Locked="false" Priority="66" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 2"/>
  <w:LsdException Locked="false" Priority="67" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 1"/>
  <w:LsdException Locked="false" Priority="68" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 2"/>
  <w:LsdException Locked="false" Priority="69" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 3"/>
  <w:LsdException Locked="false" Priority="70" SemiHidden="false"
   UnhideWhenUsed="false" Name="Dark List"/>
  <w:LsdException Locked="false" Priority="71" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Shading"/>
  <w:LsdException Locked="false" Priority="72" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful List"/>
  <w:LsdException Locked="false" Priority="73" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Grid"/>
  <w:LsdException Locked="false" Priority="60" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Shading Accent 1"/>
  <w:LsdException Locked="false" Priority="61" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light List Accent 1"/>
  <w:LsdException Locked="false" Priority="62" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Grid Accent 1"/>
  <w:LsdException Locked="false" Priority="63" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 1 Accent 1"/>
  <w:LsdException Locked="false" Priority="64" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 2 Accent 1"/>
  <w:LsdException Locked="false" Priority="65" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 1 Accent 1"/>
  <w:LsdException Locked="false" UnhideWhenUsed="false" Name="Revision"/>
  <w:LsdException Locked="false" Priority="34" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="List Paragraph"/>
  <w:LsdException Locked="false" Priority="29" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Quote"/>
  <w:LsdException Locked="false" Priority="30" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Intense Quote"/>
  <w:LsdException Locked="false" Priority="66" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 2 Accent 1"/>
  <w:LsdException Locked="false" Priority="67" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 1 Accent 1"/>
  <w:LsdException Locked="false" Priority="68" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 2 Accent 1"/>
  <w:LsdException Locked="false" Priority="69" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 3 Accent 1"/>
  <w:LsdException Locked="false" Priority="70" SemiHidden="false"
   UnhideWhenUsed="false" Name="Dark List Accent 1"/>
  <w:LsdException Locked="false" Priority="71" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Shading Accent 1"/>
  <w:LsdException Locked="false" Priority="72" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful List Accent 1"/>
  <w:LsdException Locked="false" Priority="73" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Grid Accent 1"/>
  <w:LsdException Locked="false" Priority="60" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Shading Accent 2"/>
  <w:LsdException Locked="false" Priority="61" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light List Accent 2"/>
  <w:LsdException Locked="false" Priority="62" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Grid Accent 2"/>
  <w:LsdException Locked="false" Priority="63" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 1 Accent 2"/>
  <w:LsdException Locked="false" Priority="64" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 2 Accent 2"/>
  <w:LsdException Locked="false" Priority="65" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 1 Accent 2"/>
  <w:LsdException Locked="false" Priority="66" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 2 Accent 2"/>
  <w:LsdException Locked="false" Priority="67" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 1 Accent 2"/>
  <w:LsdException Locked="false" Priority="68" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 2 Accent 2"/>
  <w:LsdException Locked="false" Priority="69" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 3 Accent 2"/>
  <w:LsdException Locked="false" Priority="70" SemiHidden="false"
   UnhideWhenUsed="false" Name="Dark List Accent 2"/>
  <w:LsdException Locked="false" Priority="71" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Shading Accent 2"/>
  <w:LsdException Locked="false" Priority="72" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful List Accent 2"/>
  <w:LsdException Locked="false" Priority="73" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Grid Accent 2"/>
  <w:LsdException Locked="false" Priority="60" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Shading Accent 3"/>
  <w:LsdException Locked="false" Priority="61" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light List Accent 3"/>
  <w:LsdException Locked="false" Priority="62" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Grid Accent 3"/>
  <w:LsdException Locked="false" Priority="63" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 1 Accent 3"/>
  <w:LsdException Locked="false" Priority="64" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 2 Accent 3"/>
  <w:LsdException Locked="false" Priority="65" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 1 Accent 3"/>
  <w:LsdException Locked="false" Priority="66" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 2 Accent 3"/>
  <w:LsdException Locked="false" Priority="67" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 1 Accent 3"/>
  <w:LsdException Locked="false" Priority="68" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 2 Accent 3"/>
  <w:LsdException Locked="false" Priority="69" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 3 Accent 3"/>
  <w:LsdException Locked="false" Priority="70" SemiHidden="false"
   UnhideWhenUsed="false" Name="Dark List Accent 3"/>
  <w:LsdException Locked="false" Priority="71" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Shading Accent 3"/>
  <w:LsdException Locked="false" Priority="72" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful List Accent 3"/>
  <w:LsdException Locked="false" Priority="73" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Grid Accent 3"/>
  <w:LsdException Locked="false" Priority="60" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Shading Accent 4"/>
  <w:LsdException Locked="false" Priority="61" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light List Accent 4"/>
  <w:LsdException Locked="false" Priority="62" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Grid Accent 4"/>
  <w:LsdException Locked="false" Priority="63" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 1 Accent 4"/>
  <w:LsdException Locked="false" Priority="64" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 2 Accent 4"/>
  <w:LsdException Locked="false" Priority="65" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 1 Accent 4"/>
  <w:LsdException Locked="false" Priority="66" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 2 Accent 4"/>
  <w:LsdException Locked="false" Priority="67" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 1 Accent 4"/>
  <w:LsdException Locked="false" Priority="68" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 2 Accent 4"/>
  <w:LsdException Locked="false" Priority="69" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 3 Accent 4"/>
  <w:LsdException Locked="false" Priority="70" SemiHidden="false"
   UnhideWhenUsed="false" Name="Dark List Accent 4"/>
  <w:LsdException Locked="false" Priority="71" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Shading Accent 4"/>
  <w:LsdException Locked="false" Priority="72" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful List Accent 4"/>
  <w:LsdException Locked="false" Priority="73" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Grid Accent 4"/>
  <w:LsdException Locked="false" Priority="60" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Shading Accent 5"/>
  <w:LsdException Locked="false" Priority="61" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light List Accent 5"/>
  <w:LsdException Locked="false" Priority="62" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Grid Accent 5"/>
  <w:LsdException Locked="false" Priority="63" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 1 Accent 5"/>
  <w:LsdException Locked="false" Priority="64" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 2 Accent 5"/>
  <w:LsdException Locked="false" Priority="65" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 1 Accent 5"/>
  <w:LsdException Locked="false" Priority="66" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 2 Accent 5"/>
  <w:LsdException Locked="false" Priority="67" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 1 Accent 5"/>
  <w:LsdException Locked="false" Priority="68" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 2 Accent 5"/>
  <w:LsdException Locked="false" Priority="69" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 3 Accent 5"/>
  <w:LsdException Locked="false" Priority="70" SemiHidden="false"
   UnhideWhenUsed="false" Name="Dark List Accent 5"/>
  <w:LsdException Locked="false" Priority="71" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Shading Accent 5"/>
  <w:LsdException Locked="false" Priority="72" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful List Accent 5"/>
  <w:LsdException Locked="false" Priority="73" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Grid Accent 5"/>
  <w:LsdException Locked="false" Priority="60" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Shading Accent 6"/>
  <w:LsdException Locked="false" Priority="61" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light List Accent 6"/>
  <w:LsdException Locked="false" Priority="62" SemiHidden="false"
   UnhideWhenUsed="false" Name="Light Grid Accent 6"/>
  <w:LsdException Locked="false" Priority="63" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 1 Accent 6"/>
  <w:LsdException Locked="false" Priority="64" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Shading 2 Accent 6"/>
  <w:LsdException Locked="false" Priority="65" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 1 Accent 6"/>
  <w:LsdException Locked="false" Priority="66" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium List 2 Accent 6"/>
  <w:LsdException Locked="false" Priority="67" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 1 Accent 6"/>
  <w:LsdException Locked="false" Priority="68" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 2 Accent 6"/>
  <w:LsdException Locked="false" Priority="69" SemiHidden="false"
   UnhideWhenUsed="false" Name="Medium Grid 3 Accent 6"/>
  <w:LsdException Locked="false" Priority="70" SemiHidden="false"
   UnhideWhenUsed="false" Name="Dark List Accent 6"/>
  <w:LsdException Locked="false" Priority="71" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Shading Accent 6"/>
  <w:LsdException Locked="false" Priority="72" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful List Accent 6"/>
  <w:LsdException Locked="false" Priority="73" SemiHidden="false"
   UnhideWhenUsed="false" Name="Colorful Grid Accent 6"/>
  <w:LsdException Locked="false" Priority="19" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Subtle Emphasis"/>
  <w:LsdException Locked="false" Priority="21" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Intense Emphasis"/>
  <w:LsdException Locked="false" Priority="31" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Subtle Reference"/>
  <w:LsdException Locked="false" Priority="32" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Intense Reference"/>
  <w:LsdException Locked="false" Priority="33" SemiHidden="false"
   UnhideWhenUsed="false" QFormat="true" Name="Book Title"/>
  <w:LsdException Locked="false" Priority="37" Name="Bibliography"/>
  <w:LsdException Locked="false" Priority="39" QFormat="true" Name="TOC Heading"/>
 </w:LatentStyles>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
 @font-face
	{font-family:Wingdings;
	panose-1:5 0 0 0 0 0 0 0 0 0;
	mso-font-charset:2;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:0 268435456 0 0 -2147483648 0;}
@font-face
	{font-family:宋体;
	panose-1:2 1 6 0 3 1 1 1 1 1;
	mso-font-alt:SimSun;
	mso-font-charset:134;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:3 680460288 22 0 262145 0;}
@font-face
	{font-family:"Cambria Math";
	panose-1:2 4 5 3 5 4 6 3 2 4;
	mso-font-charset:0;
	mso-generic-font-family:roman;
	mso-font-pitch:variable;
	mso-font-signature:-536870145 1107305727 0 0 415 0;}
@font-face
	{font-family:Cambria;
	panose-1:2 4 5 3 5 4 6 3 2 4;
	mso-font-charset:0;
	mso-generic-font-family:roman;
	mso-font-pitch:variable;
	mso-font-signature:-536870145 1073743103 0 0 415 0;}
@font-face
	{font-family:Calibri;
	panose-1:2 15 5 2 2 2 4 3 2 4;
	mso-font-charset:0;
	mso-generic-font-family:swiss;
	mso-font-pitch:variable;
	mso-font-signature:-536870145 1073786111 1 0 415 0;}
@font-face
	{font-family:"\@宋体";
	panose-1:2 1 6 0 3 1 1 1 1 1;
	mso-font-charset:134;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:3 680460288 22 0 262145 0;}
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-unhide:no;
	mso-style-qformat:yes;
	mso-style-parent:"";
	margin:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:inter-ideograph;
	mso-pagination:none;
	font-size:10.5pt;
	mso-bidi-font-size:11.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:minor-fareast;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;
	mso-font-kerning:1.0pt;}
h1
	{mso-style-priority:9;
	mso-style-unhide:no;
	mso-style-qformat:yes;
	mso-style-link:"标题 1 Char";
	mso-style-next:正文;
	margin-top:17.0pt;
	margin-right:0cm;
	margin-bottom:16.5pt;
	margin-left:0cm;
	text-align:justify;
	text-justify:inter-ideograph;
	line-height:240%;
	mso-pagination:lines-together;
	page-break-after:avoid;
	mso-outline-level:1;
	font-size:22.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:minor-fareast;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;
	mso-font-kerning:22.0pt;
	font-weight:bold;}
h2
	{mso-style-priority:9;
	mso-style-qformat:yes;
	mso-style-link:"标题 2 Char";
	mso-style-next:正文;
	margin-top:13.0pt;
	margin-right:0cm;
	margin-bottom:13.0pt;
	margin-left:0cm;
	text-align:justify;
	text-justify:inter-ideograph;
	line-height:173%;
	mso-pagination:lines-together;
	page-break-after:avoid;
	mso-outline-level:2;
	font-size:16.0pt;
	font-family:"Cambria","serif";
	mso-ascii-font-family:Cambria;
	mso-ascii-theme-font:major-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:major-fareast;
	mso-hansi-font-family:Cambria;
	mso-hansi-theme-font:major-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:major-bidi;
	mso-font-kerning:1.0pt;
	font-weight:bold;}
p.MsoCommentText, li.MsoCommentText, div.MsoCommentText
	{mso-style-noshow:yes;
	mso-style-priority:99;
	mso-style-link:"批注文字 Char";
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	font-size:10.5pt;
	mso-bidi-font-size:11.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:minor-fareast;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;
	mso-font-kerning:1.0pt;}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{mso-style-priority:99;
	mso-style-link:"页眉 Char";
	margin:0cm;
	margin-bottom:.0001pt;
	text-align:center;
	mso-pagination:none;
	tab-stops:center 207.65pt right 415.3pt;
	layout-grid-mode:char;
	border:none;
	mso-border-bottom-alt:solid windowtext .75pt;
	padding:0cm;
	mso-padding-alt:0cm 0cm 1.0pt 0cm;
	font-size:9.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:minor-fareast;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;
	mso-font-kerning:1.0pt;}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{mso-style-priority:99;
	mso-style-link:"页脚 Char";
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	tab-stops:center 207.65pt right 415.3pt;
	layout-grid-mode:char;
	font-size:9.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:minor-fareast;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;
	mso-font-kerning:1.0pt;}
span.MsoCommentReference
	{mso-style-noshow:yes;
	mso-style-priority:99;
	mso-ansi-font-size:10.5pt;
	mso-bidi-font-size:10.5pt;}
p
	{mso-style-priority:99;
	mso-margin-top-alt:auto;
	margin-right:0cm;
	mso-margin-bottom-alt:auto;
	margin-left:0cm;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:宋体;
	mso-bidi-font-family:宋体;}
p.MsoCommentSubject, li.MsoCommentSubject, div.MsoCommentSubject
	{mso-style-noshow:yes;
	mso-style-priority:99;
	mso-style-parent:批注文字;
	mso-style-link:"批注主题 Char";
	mso-style-next:批注文字;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	font-size:10.5pt;
	mso-bidi-font-size:11.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:minor-fareast;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;
	mso-font-kerning:1.0pt;
	font-weight:bold;}
p.MsoAcetate, li.MsoAcetate, div.MsoAcetate
	{mso-style-noshow:yes;
	mso-style-priority:99;
	mso-style-link:"批注框文本 Char";
	margin:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:inter-ideograph;
	mso-pagination:none;
	font-size:9.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:minor-fareast;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;
	mso-font-kerning:1.0pt;}
p.MsoListParagraph, li.MsoListParagraph, div.MsoListParagraph
	{mso-style-priority:34;
	mso-style-unhide:no;
	mso-style-qformat:yes;
	margin:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:inter-ideograph;
	text-indent:21.0pt;
	mso-char-indent-count:2.0;
	mso-pagination:none;
	font-size:10.5pt;
	mso-bidi-font-size:11.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:minor-fareast;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;
	mso-font-kerning:1.0pt;}
span.Char
	{mso-style-name:"页眉 Char";
	mso-style-priority:99;
	mso-style-unhide:no;
	mso-style-locked:yes;
	mso-style-link:页眉;
	mso-ansi-font-size:9.0pt;
	mso-bidi-font-size:9.0pt;}
span.Char0
	{mso-style-name:"页脚 Char";
	mso-style-priority:99;
	mso-style-unhide:no;
	mso-style-locked:yes;
	mso-style-link:页脚;
	mso-ansi-font-size:9.0pt;
	mso-bidi-font-size:9.0pt;}
span.1Char
	{mso-style-name:"标题 1 Char";
	mso-style-priority:9;
	mso-style-unhide:no;
	mso-style-locked:yes;
	mso-style-link:"标题 1";
	mso-ansi-font-size:22.0pt;
	mso-bidi-font-size:22.0pt;
	mso-font-kerning:22.0pt;
	font-weight:bold;}
span.Char1
	{mso-style-name:"批注文字 Char";
	mso-style-noshow:yes;
	mso-style-priority:99;
	mso-style-unhide:no;
	mso-style-locked:yes;
	mso-style-link:批注文字;}
span.Char2
	{mso-style-name:"批注主题 Char";
	mso-style-noshow:yes;
	mso-style-priority:99;
	mso-style-unhide:no;
	mso-style-locked:yes;
	mso-style-parent:"批注文字 Char";
	mso-style-link:批注主题;
	font-weight:bold;}
span.Char3
	{mso-style-name:"批注框文本 Char";
	mso-style-noshow:yes;
	mso-style-priority:99;
	mso-style-unhide:no;
	mso-style-locked:yes;
	mso-style-link:批注框文本;
	mso-ansi-font-size:9.0pt;
	mso-bidi-font-size:9.0pt;}
span.2Char
	{mso-style-name:"标题 2 Char";
	mso-style-priority:9;
	mso-style-unhide:no;
	mso-style-locked:yes;
	mso-style-link:"标题 2";
	mso-ansi-font-size:16.0pt;
	mso-bidi-font-size:16.0pt;
	font-family:"Cambria","serif";
	mso-ascii-font-family:Cambria;
	mso-ascii-theme-font:major-latin;
	mso-fareast-font-family:宋体;
	mso-fareast-theme-font:major-fareast;
	mso-hansi-font-family:Cambria;
	mso-hansi-theme-font:major-latin;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:major-bidi;
	font-weight:bold;}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes;}
.MsoChpDefault
	{mso-style-type:export-only;
	mso-default-props:yes;
	mso-bidi-font-family:"Times New Roman";
	mso-bidi-theme-font:minor-bidi;}
 /* Page Definitions */
 @page
	{mso-page-border-surround-header:no;
	mso-page-border-surround-footer:no;
	mso-footnote-separator:url("2.CSI-200F系列新一代测量控制装置.files/header.htm") fs;
	mso-footnote-continuation-separator:url("2.CSI-200F系列新一代测量控制装置.files/header.htm") fcs;
	mso-endnote-separator:url("2.CSI-200F系列新一代测量控制装置.files/header.htm") es;
	mso-endnote-continuation-separator:url("2.CSI-200F系列新一代测量控制装置.files/header.htm") ecs;}
@page WordSection1
	{size:595.3pt 841.9pt;
	margin:72.0pt 90.0pt 72.0pt 90.0pt;
	mso-header-margin:42.55pt;
	mso-footer-margin:49.6pt;
	mso-paper-source:0;
	layout-grid:15.6pt;}
div.WordSection1
	{page:WordSection1;}
 /* List Definitions */
 @list l0
	{mso-list-id:13697349;
	mso-list-type:hybrid;
	mso-list-template-ids:-1486685918 67698699 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l0:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0D8;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:21.0pt;
	text-indent:-21.0pt;
	font-family:Wingdings;}
@list l1
	{mso-list-id:322009761;
	mso-list-type:hybrid;
	mso-list-template-ids:1780528198 67698699 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l1:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0D8;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:21.0pt;
	text-indent:-21.0pt;
	font-family:Wingdings;}
@list l2
	{mso-list-id:859930566;
	mso-list-type:hybrid;
	mso-list-template-ids:563149826 1849608294 1709846126 -1782703090 -1089061808 823314218 337811818 -272612626 144488308 1379988806;}
@list l2:level1
	{mso-level-number-format:bullet;
	mso-level-text:\2022;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:"Arial","sans-serif";
	mso-bidi-font-family:"Times New Roman";}
@list l3
	{mso-list-id:1583949288;
	mso-list-type:hybrid;
	mso-list-template-ids:-70346388 67698699 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l3:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0D8;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:21.0pt;
	text-indent:-21.0pt;
	font-family:Wingdings;}
ol
	{margin-bottom:0cm;}
ul
	{margin-bottom:0cm;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:普通表格;
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-priority:99;
	mso-style-qformat:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.5pt;
	mso-bidi-font-size:11.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-font-kerning:1.0pt;}
table.MsoTableMediumGrid1Accent5
	{mso-style-name:"中等深浅网格 1 - 强调文字颜色 5";
	mso-tstyle-rowband-size:1;
	mso-tstyle-colband-size:1;
	mso-style-priority:67;
	mso-style-unhide:no;
	border:solid #78C0D4 1.0pt;
	mso-border-themecolor:accent5;
	mso-border-themetint:191;
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-border-insideh:1.0pt solid #78C0D4;
	mso-border-insideh-themecolor:accent5;
	mso-border-insideh-themetint:191;
	mso-border-insidev:1.0pt solid #78C0D4;
	mso-border-insidev-themecolor:accent5;
	mso-border-insidev-themetint:191;
	mso-tstyle-shading:#D2EAF1;
	mso-tstyle-shading-themecolor:accent5;
	mso-tstyle-shading-themetint:63;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.5pt;
	mso-bidi-font-size:11.0pt;
	font-family:"Calibri","sans-serif";
	mso-ascii-font-family:Calibri;
	mso-ascii-theme-font:minor-latin;
	mso-hansi-font-family:Calibri;
	mso-hansi-theme-font:minor-latin;
	mso-font-kerning:1.0pt;}
table.MsoTableMediumGrid1Accent5FirstRow
	{mso-style-name:"中等深浅网格 1 - 强调文字颜色 5";
	mso-table-condition:first-row;
	mso-style-priority:67;
	mso-style-unhide:no;
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
table.MsoTableMediumGrid1Accent5LastRow
	{mso-style-name:"中等深浅网格 1 - 强调文字颜色 5";
	mso-table-condition:last-row;
	mso-style-priority:67;
	mso-style-unhide:no;
	mso-tstyle-border-top:2.25pt solid #78C0D4;
	mso-tstyle-border-top-themecolor:accent5;
	mso-tstyle-border-top-themetint:191;
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
table.MsoTableMediumGrid1Accent5FirstCol
	{mso-style-name:"中等深浅网格 1 - 强调文字颜色 5";
	mso-table-condition:first-column;
	mso-style-priority:67;
	mso-style-unhide:no;
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
table.MsoTableMediumGrid1Accent5LastCol
	{mso-style-name:"中等深浅网格 1 - 强调文字颜色 5";
	mso-table-condition:last-column;
	mso-style-priority:67;
	mso-style-unhide:no;
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
table.MsoTableMediumGrid1Accent5OddColumn
	{mso-style-name:"中等深浅网格 1 - 强调文字颜色 5";
	mso-table-condition:odd-column;
	mso-style-priority:67;
	mso-style-unhide:no;
	mso-tstyle-shading:#A5D5E2;
	mso-tstyle-shading-themecolor:accent5;
	mso-tstyle-shading-themetint:127;}
table.MsoTableMediumGrid1Accent5OddRow
	{mso-style-name:"中等深浅网格 1 - 强调文字颜色 5";
	mso-table-condition:odd-row;
	mso-style-priority:67;
	mso-style-unhide:no;
	mso-tstyle-shading:#A5D5E2;
	mso-tstyle-shading-themecolor:accent5;
	mso-tstyle-shading-themetint:127;}
</style>
<![endif]--><!--[if gte mso 9]><xml>
 <o:shapedefaults v:ext="edit" spidmax="5122"/>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head>

<body lang=ZH-CN style='tab-interval:21.0pt;text-justify-trim:punctuation'>

<div class=WordSection1 style='layout-grid:15.6pt'>

<h1><!--[if gte vml 1]><v:shapetype id="_x0000_t75" coordsize="21600,21600"
 o:spt="75" o:preferrelative="t" path="m@4@5l@4@11@9@11@9@5xe" filled="f"
 stroked="f">
 <v:stroke joinstyle="miter"/>
 <v:formulas>
  <v:f eqn="if lineDrawn pixelLineWidth 0"/>
  <v:f eqn="sum @0 1 0"/>
  <v:f eqn="sum 0 0 @1"/>
  <v:f eqn="prod @2 1 2"/>
  <v:f eqn="prod @3 21600 pixelWidth"/>
  <v:f eqn="prod @3 21600 pixelHeight"/>
  <v:f eqn="sum @0 0 1"/>
  <v:f eqn="prod @6 1 2"/>
  <v:f eqn="prod @7 21600 pixelWidth"/>
  <v:f eqn="sum @8 21600 0"/>
  <v:f eqn="prod @7 21600 pixelHeight"/>
  <v:f eqn="sum @10 21600 0"/>
 </v:formulas>
 <v:path o:extrusionok="f" gradientshapeok="t" o:connecttype="rect"/>
 <o:lock v:ext="edit" aspectratio="t"/>
</v:shapetype><v:shape id="图片_x0020_4" o:spid="_x0000_s1029" type="#_x0000_t75"
 style='position:absolute;left:0;text-align:left;margin-left:290.25pt;
 margin-top:65.85pt;width:159.2pt;height:66.1pt;z-index:-1;visibility:visible;
 mso-wrap-style:square;mso-wrap-distance-left:9pt;mso-wrap-distance-top:0;
 mso-wrap-distance-right:9pt;mso-wrap-distance-bottom:0;
 mso-position-horizontal:absolute;mso-position-horizontal-relative:text;
 mso-position-vertical:absolute;mso-position-vertical-relative:text'
 wrapcoords="0 0 0 21077 21369 21077 21369 0 0 0">
 <v:imagedata src="2.CSI-200F系列新一代测量控制装置.files/image001.png" o:title=""/>
 <w:wrap type="tight"/>
</v:shape><![endif]--><![if !vml]><img width=212 height=88
src="2.CSI-200F系列新一代测量控制装置.files/image002.jpg" align=left hspace=12 v:shapes="图片_x0020_4"><![endif]><span
lang=EN-US style='color:#1F497D'><span style='mso-spacerun:yes'>&nbsp;</span></span><span
lang=EN-US>CSI-200F</span><span style='font-family:宋体;mso-fareast-font-family:
宋体;mso-fareast-theme-font:minor-fareast'>系列新一代测量控制装置</span><a name="_GoBack"></a><span
lang=EN-US style='font-size:20.0pt;mso-bidi-font-size:14.0pt;line-height:240%'><o:p></o:p></span></h1>

<p class=MsoNormal style='text-indent:21.0pt'><span style='font-family:宋体;
mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;mso-fareast-font-family:
宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:Calibri;
mso-hansi-theme-font:minor-latin'>基于四方公司新一代嵌入式平台，覆盖常规变电站、智能变电站多种应用场景，适用于国内、国际市场</span></p>

<p class=MsoNormal style='text-indent:21.0pt'><span lang=EN-US><span
style='mso-spacerun:yes'>&nbsp;</span><span style='mso-no-proof:yes'><span
style='mso-spacerun:yes'>&nbsp;</span></span></span></p>

<h2><!--[if gte vml 1]><v:shape id="图片_x0020_1" o:spid="_x0000_s1028" type="#_x0000_t75"
 style='position:absolute;left:0;text-align:left;margin-left:290.2pt;
 margin-top:35.9pt;width:164.25pt;height:74.2pt;z-index:-3;visibility:visible;
 mso-wrap-style:square;mso-wrap-distance-left:9pt;mso-wrap-distance-top:0;
 mso-wrap-distance-right:9pt;mso-wrap-distance-bottom:0;
 mso-position-horizontal:absolute;mso-position-horizontal-relative:text;
 mso-position-vertical:absolute;mso-position-vertical-relative:text'
 wrapcoords="0 0 0 20960 21501 20960 21501 0 0 0">
 <v:imagedata src="2.CSI-200F系列新一代测量控制装置.files/image003.png" o:title=""/>
 <w:wrap type="tight"/>
</v:shape><![endif]--><![if !vml]><img width=219 height=99
src="2.CSI-200F系列新一代测量控制装置.files/image004.jpg" align=left hspace=12 v:shapes="图片_x0020_1"><![endif]><span
style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%;font-family:
宋体;mso-ascii-font-family:Cambria;mso-ascii-theme-font:major-latin;mso-fareast-font-family:
宋体;mso-fareast-theme-font:major-fareast;mso-hansi-font-family:Cambria;
mso-hansi-theme-font:major-latin'>主要功能</span><span lang=EN-US style='font-size:
14.0pt;mso-bidi-font-size:16.0pt;line-height:173%'><o:p></o:p></span></h2>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>交流电气量采集功能</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>状态量采集功能</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
lang=EN-US>GOOSE</span><span style='font-family:宋体;mso-ascii-font-family:Calibri;
mso-ascii-theme-font:minor-latin;mso-fareast-font-family:宋体;mso-fareast-theme-font:
minor-fareast;mso-hansi-font-family:Calibri;mso-hansi-theme-font:minor-latin'>模拟量采集功能</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>控制功能（增强遥控、直控、调压、复归）</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><!--[if gte vml 1]><v:shape
 id="图片_x0020_2" o:spid="_x0000_s1027" type="#_x0000_t75" style='position:absolute;
 left:0;text-align:left;margin-left:290.25pt;margin-top:3.4pt;width:163.9pt;
 height:71.25pt;z-index:-4;visibility:visible;mso-wrap-style:square;
 mso-wrap-distance-left:9pt;mso-wrap-distance-top:0;mso-wrap-distance-right:9pt;
 mso-wrap-distance-bottom:0;mso-position-horizontal:absolute;
 mso-position-horizontal-relative:text;mso-position-vertical:absolute;
 mso-position-vertical-relative:text' wrapcoords="0 0 0 21373 21350 21373 21350 0 0 0">
 <v:imagedata src="2.CSI-200F系列新一代测量控制装置.files/image005.png" o:title=""/>
 <w:wrap type="tight"/>
</v:shape><![endif]--><![if !vml]><img width=219 height=95
src="2.CSI-200F系列新一代测量控制装置.files/image006.jpg" align=left hspace=12 v:shapes="图片_x0020_2"><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>同期功能（检无压、同期自动方式）</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>防误逻辑闭锁功能</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>通信功能（</span><span lang=EN-US>MMS</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>、</span><span lang=EN-US>GOOSE</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>、</span><span lang=EN-US>SV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>）</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>对时功能（光</span><span lang=EN-US>/</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>电</span><span lang=EN-US>IRIG-B</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>、</span><span lang=EN-US>IEEE1588</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>、</span><span lang=EN-US>NTP</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>、时间同步管理）</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>运行状态监测管理功能（光功率、内部工作温度、电压）</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>主接线显示及操作</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><!--[if gte vml 1]><v:shape
 id="图片_x0020_3" o:spid="_x0000_s1026" type="#_x0000_t75" style='position:absolute;
 left:0;text-align:left;margin-left:290.25pt;margin-top:6.75pt;width:158.75pt;
 height:74.75pt;z-index:-2;visibility:visible;mso-wrap-style:square;
 mso-wrap-distance-left:9pt;mso-wrap-distance-top:0;mso-wrap-distance-right:9pt;
 mso-wrap-distance-bottom:0;mso-position-horizontal:absolute;
 mso-position-horizontal-relative:text;mso-position-vertical:absolute;
 mso-position-vertical-relative:text' wrapcoords="0 0 0 21239 21430 21239 21430 0 0 0">
 <v:imagedata src="2.CSI-200F系列新一代测量控制装置.files/image007.png" o:title=""/>
 <w:wrap type="tight"/>
</v:shape><![endif]--><![if !vml]><img width=212 height=100
src="2.CSI-200F系列新一代测量控制装置.files/image008.jpg" align=left hspace=12 v:shapes="图片_x0020_3"><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>完整的装置自检信息</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>支持</span><span lang=EN-US>PRP</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>（并行冗余通信协议）</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>支持</span><span lang=EN-US>IEC61850
ED1.0</span><span style='font-family:宋体;mso-ascii-font-family:Calibri;
mso-ascii-theme-font:minor-latin;mso-fareast-font-family:宋体;mso-fareast-theme-font:
minor-fareast;mso-hansi-font-family:Calibri;mso-hansi-theme-font:minor-latin'>和</span>
<span lang=EN-US>ED2.0</span><span style='font-family:宋体;mso-ascii-font-family:
Calibri;mso-ascii-theme-font:minor-latin;mso-fareast-font-family:宋体;mso-fareast-theme-font:
minor-fareast;mso-hansi-font-family:Calibri;mso-hansi-theme-font:minor-latin'>标准</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>适应常规及数字化变电站要求</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>满足国网、南网、国际需求</span></p>

<h2><span style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%;
font-family:宋体;mso-ascii-font-family:Cambria;mso-ascii-theme-font:major-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:major-fareast;mso-hansi-font-family:
Cambria;mso-hansi-theme-font:major-latin'>体验提升</span><span lang=EN-US
style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%'><o:p></o:p></span></h2>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>一体化高防护机箱：前面板</span><span lang=EN-US>IP54</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>、后面板</span><span lang=EN-US>IP30</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>、箱体</span><span lang=EN-US>IP52</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>菜单和按键可自定义配置，采用</span><span
lang=EN-US>5.7</span><span style='font-family:宋体;mso-ascii-font-family:Calibri;
mso-ascii-theme-font:minor-latin;mso-fareast-font-family:宋体;mso-fareast-theme-font:
minor-fareast;mso-hansi-font-family:Calibri;mso-hansi-theme-font:minor-latin'>英寸大液晶，界面友好，便于运维</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>与站控层统一五防联闭锁逻辑，避免重复工程制作</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>控制逻辑标准化，减少现场工作量</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>完善的运行日志，装置信息完整展示，如同期信息、遥控失败原因等</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l3 level1 lfo2'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>一体化配置调试工具，单一端口运行维护、</span> <span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>软件升级、装置调试等功能，极大的方便了生产及现场调试</span></p>

<h2><span style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%;
font-family:宋体;mso-ascii-font-family:Cambria;mso-ascii-theme-font:major-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:major-fareast;mso-hansi-font-family:
Cambria;mso-hansi-theme-font:major-latin'>性能指标</span><span lang=EN-US
style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%'><span
style='mso-tab-count:1'> </span><o:p></o:p></span></h2>

<table class=MsoTableMediumGrid1Accent5 border=1 cellspacing=0 cellpadding=0
 width=461 style='width:345.6pt;margin-left:26.7pt;border-collapse:collapse;
 border:none;mso-border-alt:solid #78C0D4 1.0pt;mso-border-themecolor:accent5;
 mso-border-themetint:191;mso-yfti-tbllook:1536;mso-padding-alt:0cm 5.4pt 0cm 5.4pt'>
 <tr style='mso-yfti-irow:0;mso-yfti-firstrow:yes;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;background:#D2EAF1;
  mso-background-themecolor:accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;
  height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>电压电流测量精度</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-left:none;
  mso-border-left-alt:solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;
  mso-border-left-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:
  宋体;color:black;mso-font-kerning:0pt'>0.20%</span><span lang=EN-US
  style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";mso-fareast-font-family:
  宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:1;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>功率测量精度</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:
  宋体;color:black;mso-font-kerning:0pt'>0.50%</span><span lang=EN-US
  style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";mso-fareast-font-family:
  宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:2;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>频率测量误差</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:
  宋体;color:black;mso-font-kerning:0pt'>0.005Hz</span><span lang=EN-US
  style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";mso-fareast-font-family:
  宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:3;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Times New Roman","serif";
  mso-fareast-font-family:宋体;mso-bidi-font-family:宋体;color:black;mso-font-kerning:
  0pt'>SOE</span><span style='mso-bidi-font-size:10.5pt;font-family:宋体;
  mso-ascii-font-family:"Times New Roman";mso-bidi-font-family:宋体;color:black;
  mso-font-kerning:0pt'>分辨率</span><span lang=EN-US style='mso-bidi-font-size:
  10.5pt;font-family:"Arial","sans-serif";mso-fareast-font-family:宋体;
  mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:宋体;
  color:black;mso-font-kerning:0pt'>≤<span lang=EN-US>1ms</span></span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:4;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>雪崩处理能力</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal><span lang=EN-US style='mso-bidi-font-size:10.5pt;
  font-family:宋体;mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>256</span><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:宋体;
  color:black;mso-font-kerning:0pt'>路<span lang=EN-US>GOOSE</span>开入<span
  lang=EN-US>/108</span>路硬开入</span><span style='mso-bidi-font-size:10.5pt;
  font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
  mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
  Calibri;mso-hansi-theme-font:minor-latin;color:black'>同时变位，</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;color:black'><o:p></o:p></span></p>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:宋体;
  color:black;mso-font-kerning:0pt'>不误发、不丢失遥信，<span lang=EN-US>SOE</span>记录正确</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:5;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>遥信响应时间</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:宋体;
  color:black;mso-font-kerning:0pt'>≤<span lang=EN-US>260ms</span></span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:6;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>遥测响应时间</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:宋体;
  color:black;mso-font-kerning:0pt'>≤<span lang=EN-US>300ms</span></span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:7;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>遥控响应时间</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:宋体;
  color:black;mso-themecolor:text1;mso-font-kerning:0pt'>≤<span lang=EN-US>100ms</span></span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:8;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-themecolor:text1;mso-font-kerning:
  0pt'>带时标遥测量</span><span lang=EN-US style='mso-bidi-font-size:10.5pt;
  font-family:"Arial","sans-serif";mso-fareast-font-family:宋体;mso-font-kerning:
  0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:宋体;
  color:black;mso-themecolor:text1;mso-font-kerning:0pt'>时标误差≤<span lang=EN-US>8ms</span></span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:9;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>对时误差</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";
  mso-fareast-font-family:宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:
  宋体;color:black;mso-font-kerning:0pt'>&lt;1ms</span><span lang=EN-US
  style='mso-bidi-font-size:10.5pt;font-family:"Arial","sans-serif";mso-fareast-font-family:
  宋体;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:10;mso-yfti-lastrow:yes;height:19.65pt'>
  <td width=177 valign=top style='width:133.0pt;border:solid #78C0D4 1.0pt;
  mso-border-themecolor:accent5;mso-border-themetint:191;border-top:none;
  mso-border-top-alt:solid #78C0D4 1.0pt;mso-border-top-themecolor:accent5;
  mso-border-top-themetint:191;background:#D2EAF1;mso-background-themecolor:
  accent5;mso-background-themetint:63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-ascii-font-family:"Times New Roman";
  mso-bidi-font-family:宋体;color:black;mso-font-kerning:0pt'>整机功耗</span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:"Times New Roman","serif";
  mso-fareast-font-family:宋体;mso-hansi-font-family:宋体;mso-bidi-font-family:
  宋体;color:black;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
  <td width=283 valign=top style='width:212.6pt;border-top:none;border-left:
  none;border-bottom:solid #78C0D4 1.0pt;mso-border-bottom-themecolor:accent5;
  mso-border-bottom-themetint:191;border-right:solid #78C0D4 1.0pt;mso-border-right-themecolor:
  accent5;mso-border-right-themetint:191;mso-border-top-alt:solid #78C0D4 1.0pt;
  mso-border-top-themecolor:accent5;mso-border-top-themetint:191;mso-border-left-alt:
  solid #78C0D4 1.0pt;mso-border-left-themecolor:accent5;mso-border-left-themetint:
  191;background:#D2EAF1;mso-background-themecolor:accent5;mso-background-themetint:
  63;padding:0cm 5.4pt 0cm 5.4pt;height:19.65pt'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:widow-orphan'><span
  style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:宋体;
  color:black;mso-themecolor:text1;mso-font-kerning:0pt'>≤<span lang=EN-US>30W</span></span><span
  lang=EN-US style='mso-bidi-font-size:10.5pt;font-family:宋体;mso-bidi-font-family:
  宋体;color:black;mso-font-kerning:0pt'><o:p></o:p></span></p>
  </td>
 </tr>
</table>

<h2><span style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%;
font-family:宋体;mso-ascii-font-family:Cambria;mso-ascii-theme-font:major-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:major-fareast;mso-hansi-font-family:
Cambria;mso-hansi-theme-font:major-latin'>入网测试</span><span lang=EN-US
style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%'><span
style='mso-spacerun:yes'>&nbsp; </span><o:p></o:p></span></h2>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l1 level1 lfo3'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>一次性通过南方电网公司自动化系统入网测试</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l1 level1 lfo3'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
lang=EN-US>8</span><span style='font-family:宋体;mso-ascii-font-family:Calibri;
mso-ascii-theme-font:minor-latin;mso-fareast-font-family:宋体;mso-fareast-theme-font:
minor-fareast;mso-hansi-font-family:Calibri;mso-hansi-theme-font:minor-latin'>个型号<b
style='mso-bidi-font-weight:normal'>一次性</b>通过国家电网公司“四统一、四规范”入网测试，在参与测试的</span><span
lang=EN-US>13</span><span style='font-family:宋体;mso-ascii-font-family:Calibri;
mso-ascii-theme-font:minor-latin;mso-fareast-font-family:宋体;mso-fareast-theme-font:
minor-fareast;mso-hansi-font-family:Calibri;mso-hansi-theme-font:minor-latin'>个厂家中排名第一</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:0cm;mso-char-indent-count:
0'><span lang=EN-US style='mso-no-proof:yes'><!--[if gte vml 1]><v:shape id="图片_x0020_5"
 o:spid="_x0000_i1028" type="#_x0000_t75" style='width:180.75pt;height:250.5pt;
 visibility:visible;mso-wrap-style:square'>
 <v:imagedata src="2.CSI-200F系列新一代测量控制装置.files/image009.jpg" o:title=""/>
</v:shape><![endif]--><![if !vml]><img width=241 height=334
src="2.CSI-200F系列新一代测量控制装置.files/image010.jpg" v:shapes="图片_x0020_5"><![endif]><!--[if gte vml 1]><v:shape
 id="图片_x0020_6" o:spid="_x0000_i1027" type="#_x0000_t75" style='width:192pt;
 height:273.75pt;visibility:visible;mso-wrap-style:square'>
 <v:imagedata src="2.CSI-200F系列新一代测量控制装置.files/image011.jpg" o:title=""/>
</v:shape><![endif]--><![if !vml]><img width=256 height=365
src="2.CSI-200F系列新一代测量控制装置.files/image012.jpg" v:shapes="图片_x0020_6"><![endif]></span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:0cm;mso-char-indent-count:
0'><span lang=EN-US><o:p>&nbsp;</o:p></span></p>

<h2><span style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%;
font-family:宋体;mso-ascii-font-family:Cambria;mso-ascii-theme-font:major-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:major-fareast;mso-hansi-font-family:
Cambria;mso-hansi-theme-font:major-latin'>典型应用</span><span lang=EN-US
style='font-size:14.0pt;mso-bidi-font-size:16.0pt;line-height:173%'><span
style='mso-spacerun:yes'>&nbsp; </span><o:p></o:p></span></h2>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l0 level1 lfo4'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>国家电网上海</span><span lang=EN-US>220kV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>新泽智能变电站、重庆巴山</span><span lang=EN-US>110kV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>变电站</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l0 level1 lfo4'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>南方电网贵州明湖</span><span lang=EN-US>220kV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>智能变电站、深溪</span><span lang=EN-US>500kV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>智能变电站</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l0 level1 lfo4'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>泰国</span><span lang=EN-US>115kV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>芭提雅北站、</span><span lang=EN-US>115kV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>芭提雅南站、</span><span lang=EN-US>22kV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>邦拉蒙站智能变电站</span></p>

<p class=MsoListParagraph style='margin-left:21.0pt;text-indent:-21.0pt;
mso-char-indent-count:0;mso-list:l0 level1 lfo4'><![if !supportLists]><span
lang=EN-US style='font-family:Wingdings;mso-fareast-font-family:Wingdings;
mso-bidi-font-family:Wingdings'><span style='mso-list:Ignore'>&Oslash;<span
style='font:7.0pt "Times New Roman"'>&nbsp; </span></span></span><![endif]><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>印度</span><span class=SpellE><span
lang=EN-US>Gindy</span></span><span lang=EN-US> 400kV</span><span
style='font-family:宋体;mso-ascii-font-family:Calibri;mso-ascii-theme-font:minor-latin;
mso-fareast-font-family:宋体;mso-fareast-theme-font:minor-fareast;mso-hansi-font-family:
Calibri;mso-hansi-theme-font:minor-latin'>变电站</span></p>

<p class=MsoNormal><span lang=EN-US><b><span style='mso-no-proof:yes'><!--[if gte vml 1]><v:shape
 id="_x0000_i1026" type="#_x0000_t75" style='width:415.5pt;height:291.75pt;
 visibility:visible'>
 <v:imagedata src="2.CSI-200F系列新一代测量控制装置.files/image013.jpg" o:href="cid:DFB2356B-0097-49AF-8CFA-5B8266F53FFA@sfdomain.com"/>
</v:shape><![endif]--><![if !vml]><img width=554 height=389
src="2.CSI-200F系列新一代测量控制装置.files/image014.jpg" v:shapes="_x0000_i1026"><![endif]></span></b></span></p>

<p class=MsoNormal><span lang=EN-US style='mso-no-proof:yes'><!--[if gte vml 1]><v:shape
 id="图片_x0020_9" o:spid="_x0000_i1025" type="#_x0000_t75" style='width:415.5pt;
 height:311.25pt;visibility:visible;mso-wrap-style:square'>
 <v:imagedata src="2.CSI-200F系列新一代测量控制装置.files/image015.jpg" o:title=""/>
</v:shape><![endif]--><![if !vml]><img width=554 height=415
src="2.CSI-200F系列新一代测量控制装置.files/image016.jpg" v:shapes="图片_x0020_9"><![endif]></span></p>

<p class=MsoNormal><span lang=EN-US><o:p>&nbsp;</o:p></span></p>

</div>

</body>

</html>
